# 电力系统继电保护原理

## 绪论

### 电力系统

- 发展

	- 传统电力系统

	  三大特点：
	  （1）电能不能大量存贮；
	  （2）电磁过程快速；
	  （3）与国民经济和人民的日常生活等密切相关。

	- 未来电力系统

	  发展趋势：
	  （1）集中式发电——>分布式发电；
	  （2）确定性——>随机性；
	  （3）交流——>交直流；
	  这些变化都对继电保护提出了新的要求。

- 设备分类

	- 一次设备

	  完成电功率的产生、传输、分配、使用的设备称为一次设备。如发电机、变压器、断路器、母线、线路、负荷等。

	- 二次设备

	  对一次设备进行监视、测量、控制、控制和保护的设备。如继电保护装置、测量表计等。

- 运行状态

	- 划分依据

	  
	  等式与不等式约束均得到满足，称为正常工作状态。
	  有等式或不等式约束不能满足，称为不正常工作状态。
	  等式或不等式约束不满足——支路外增加了非绝缘支路（短路）或正常支路开断（断线）为故障状态

		- 正常态

		  在正常状态下，系统有功、无功平衡，且任何电气设备都在额定值附近工作。

		- 不正常态

		  通常为运行参数超过额定范围，或电能质量不能满足要求，但又没有故障的运行状态。

		- 故障态

		  一旦发生故障，要求在几百毫秒甚至几十毫秒内切除故障设备，因此通过运行人员来切除几乎是不可能实现的，因此需要继电保护装置。

- 三道防线

  上世纪80年代初，我国电力系统为防止发生恶性事故，制定了《电力系统安全稳定导则》。

### 继电保护

- 基本任务

  发现并正确利用能可靠区分三种运行状态的可测参量或参量的新差异，是继电保护原理研究的基本任务。
  

- 继电保护装置

  反应电力系统中电器元件发生故障或不正常运行状态，并动作于断路器跳闸或发出信号的一种自动装置。
  

	- 要素

		- 动作条件

		  发生故障或不正常运行状态。

		- 动作结果

		  动作于断路器跳闸或发出信号。

	- 作用

		- 发生故障：切除
		- 不正常运行：发出信号

	- 基本构成

		- 电磁型保护
		- 数字式保护

- 基本原理

	- 单端电气量

		- 利用电气参数的区别

		  例：单侧电源网络三相短路
		  故障电流增大——过电流保护
		  母线电压降低——低电压保护
		  测量阻抗减小——阻抗（距离）保护

			- 过电流保护
			- 低电压保护
			- 阻抗(距离)保护

		- 反应电气量的序分量

		  正常运行：负序分量零序分量理想情况下为0；
		  不对成接地短路：一般负序和零序都较大；
		  不对称相间短路：没有零序分量，负序分量很大；

			- 零序分量或负序分量的保护

	- 双(多)端电气量

		- 利用功率方向电流相位的差别

		  例：双侧电源网络
		  注意：为了提高系统可靠性与安全性，高压电网为双（多侧）电源网络。
		  电流正方向规定：从母线流向线路为正方向，流入被保护元件为正方向

			- 纵联方向保护
			- 纵联差动保护

	- 非电量保护

		- 反应非电气量的保护

			- 瓦斯保护

			  当变压器油箱内部的绕组短路时，反应于油被分解所产生的气体而构成的瓦斯保护；

			- 过热保护

			  反应于电动机绕组的温度升高而构成过热保护；

			- 弧光保护

			  反应电弧现象所产生的强烈的光辐射的弧光保护；

- 分类
- 保护范围

  区内故障，保护动作；区外故障，保护不动作。

	- 划分原则

		- 停电范围最小原则

		  以断路器和电流互感器的位置作为分区的基准和保护区的边界。
		  原则上保护范围越小越好。一般按一次设备(间隔)分区。

		- 保护范围全覆盖原则

		  为了保证任意处的故障都置于保护区内
		  折叠区越小越好

- 基本要求

  对动作于跳闸的继电保护，技术上一般应满足四个基本要求：选择性、速动性、灵敏性、可靠性。
  “四性”之间既有矛盾的一面，又有在一定条件下统一的一面。
  提高选择性，有助于提高灵敏性和速动性。
  追求灵敏性，可能会降低选择性。
  追求速动性，可能会降低选择性。
  牺牲速动性，可换取选择性或灵敏性。
  可靠性两指标相互对立，着重点视具体情况有所不同。
  不能离开经济性，片面追求可靠性。

	- 选择性

	  继电保护装置动作时，仅将故障元件从电网中切除，尽量缩小停电范围，保证系统中无故障部分仍可以安全运行。
	  选择性的提高有赖于一次设备的配置。
	  如：
	  将负荷开关更换为断路器；
	  采用环网供电。
	  注意：后备保护也要满足。

	- 速动性

	  动作于断路器跳闸的保护，应以允许而又可能的最快速度动作。通常用故障切除时间衡量。

	- 灵敏性

	  指对于保护范围内发生故障或不正常运行状态的反应能力。通常用灵敏度系数来衡量，灵敏度系数越大则灵敏度越高。
	  欠量保护和过量保护，灵敏度计算公式不同。
	  一般是指在最不利的条件下，保护装置对故障的反应能力。
	  灵敏度的校验需选择最不利的系统运行方式、故障位置和故障类型。

	- 可靠性

	  通常用可靠度定量表示。

- 发展简史

	- 原理发展

	  微机化，网络化，智能化
	  保护、控制、测量、通信一体化

	- 装置发展

## 电网的电流保护和方向性电流保护

电流保护是反应故障时电流量的不正常增大而动作的一种保护。

### 针对相间故障

- 单侧电源网络相间短路电流保护

  单侧电源网络的特点：
  电流的流向固定，由电源流向负荷
  在35kV及以下的配网当中非常普遍，特别是10kV网络，基本上是辐射状供电。
  通常是闭环设计。开环运行。

	- 继电器基本概念

		- 机电特性

			- （1）无中间状态
			- （2）防止触点抖动

		- 返回系数

		  
		  

			- 动作电流

			  使继电器动作的最小电流值，称为动作电流或起动电流。

			- 返回电流

			  使继电器返回的最大电流值。

	- 电流速断保护

		- 短路电流特征分析

		  首先按选择性进行整定计算
		  然后以灵敏性作为约束条件进行校验
		  校验通过——>整定计算结束
		  校验不通过——>增加动作延时、改变保护配置...

			- 故障距离
			- 故障类型
			- 运行方式

				- 系统最大运行方式
				- 系统最小运行方式

		- 可靠系数

		  引入可靠系数的原因：
		  电流互感器存在传变误差
		  实际短路电流可能大于理论计算值
		  对瞬时动作保护还应考虑非周期分量使总电流增大的影响
		  电流继电器的实际起动电流可能小于整定值

		- 整定原则——保证选择性

			- 动作定值
			- 动作判据

		- 保护范围的校验

		  在系统最小运行方式下发生相间短路时，电流速断的保护范围应不小于15~20%。

		- 单相原理接线图

			- 1.png

		- 保护评价

			- 优缺点

				- 优点

				  优点：简单可靠，动作迅速
				  

				- 缺点

				  缺点：不能保护线路的全长，保护范围直接受系统运行方式变化的影响。

			- 两种极端情况

			  当系统运行方式变化很大或者被保护线路很短时，可能没有保护范围。
			  当应用于线路-变压器组时，可按躲开变压器低压侧线路出口处短路来整定，其保护范围可保护线路全长。

	- 限时电流速断保护

		- 目的

		  反应本线路速断保护范围以外的相间故障

		- 整定原则

		  与相邻线路I段配合（牺牲速动性，保证选择性，提高灵敏度）

			- 动作电流的整定
			- 动作时限的整定

			  t2"=t1'+Δt
			  Δt通常取0.3~0.5s，保证保护的选择性。

		- 灵敏性校验

			- 不满足

			  在发生内部故障时，保护可能不动作。

				- 整定值调整

				  需要进一步延伸限时电流速断保护的整定范围，与相邻线路的限时电流速断保护进行配合。

				- 时限调整

				  当与相邻线路的限时电流速断保护进行配合时，需要进一步增加延时，以同时满足选择性的要求。
				  t2"=t1"+Δt=t1'+2Δt

		- 单相原理接线图

			- 2.png

		- 保护评价

		  限时电流速断保护的整定范围大于本线路全长
		  与I段保护配合，可在较短时间内切除全线路范围内任何点相间故障——可作为中低压(小于等于35kV)线路的主保护

			- 优点

			  可保护本线路全长，可作为I段的近后备

			- 缺点

			  速动性差

	- 定时限过电流保护

		- 目的

		  不仅能保护本线路的全长，而且也能保护相邻线路的全长，以起到远后备保护的作用。

		- 整定原则

			- 动作电流的整定

			  按照躲开最大负荷电流来整定
			  外部故障切除后电动机自起动时，应可靠返回。
			  

			- 动作时限的整定

			  阶梯原则：比下一级线路的定时限过流保护高一个ΔT
			  线路始端和末端故障时，电流III段动作时间相同
			  故障点越靠近电源，电流III段动作时限越长
			  
			  辐射电路取最大值

		- 灵敏性校验

			- 近后备
			- 远后备

		- 保护评价

		  III段保护的动作电流比I段、II段的小得多，因此灵敏性更高
		  保护范围是本线路和相邻下一线路的全长，可作为本线路的近后备和相邻元件的远后备
		  故障越靠近电源端时，短路电流越大，但是过电流保护的动作时限反而越长
		  III段保护处于电网终端附近时，其动作时限并不长，可作为主保护兼后备保护

	- 阶段式电流保护

	  为保证选择性和速动性，将电流I段、II段和III段联合起来工作。

		- 单相原理图
		- 保护评价

			- 优点

			  简单、可靠，广泛应用于35kV及以下较低电压的网络中（配电网）

			- 缺点

			  直接受电网接线和运行方式变化的影响。
			  

		- 注意事项

			- 整定值

			  整定值必须按系统最大运行方式选择

			- 灵敏性

			  灵敏性必须用系统最小运行方式来校验

	- 电流保护的接地方式

		- 接线方式

			- 三相星型接线方式
			- 两相星型接地方式

		- 性能分析

			- 对于各类相间短路

				- 相同之处

				  均能正确反应

				- 不同之处

				  （1）动作继电器个数不同
				  （2）灵敏度不同

					- 动作继电器数

					  三相星型接线方式在各种亮相短路时，均有两个继电器动作；而两相星型接线方式在AB、BC相间短路时只有一个继电器动作。

					- 保护灵敏度

					  当过电流保护接于降压变压器的高压侧以作为低压侧线路后备保护时，如采用三相星型接线，则B相继电器灵敏系数增大1倍；而若采用两相星型接线，则由于B相上没有装设继电器，因此灵敏度降低一半。

			- 对单相接地短路

				- 中性点直接接地系统

				  保护需立即动作隔离故障
				  三相星型接线可反应各种单相接地故障
				  两相星型接线不能反映B相接地故障

				- 非直接接地系统

				  允许单相接地故障时继续运行一段时间
				  对于串联线路的异地两点接地：
				  采用三相星型接线时，100%有选择地切除B-C
				  采用两相星型接线时，有2/3的机会有选择地切除B-C
				  
				  对于辐射线路两点接地：
				  采用三相星型接地时，若动作时间相同，将同时切除两条线路
				  采用两相星型接地时，有2/3的机会仅切除一条线路

		- 应用

		  三相星型接线能提高保护动作的可靠性和灵敏性，广泛应用于发电机、变压器等贵重设备；
		  两相星型接线简单经济，广泛应用于中性点直接接地和非直接接地系统中，作为相间短路电流保护的接地方式；
		  当电网中采用两相星型接地时，所有线路都应该配置在相同的两相上，否则可能造成保护拒动。

	- 三段式电流保护的接地图

- 电网相间短路的方向性电流保护

	- 双侧电源网络中电流保护

		- 存在问题

		  短路电流方向（功率方向）与参考方向相反时可能误动。

		- 解决方法

		  方向性电流保护

			- 方向性电流保护

			  方向性电流保护间的配合关系
			  根据参考方向，将保护分为两组。仅同方向的保护之间需要考虑配合。

				- 电流保护
				- 功率方向继电器

	- 功率方向继电器

		- 概念

		  用以判别功率方向或测定电压、电流间相位角的继电器。

		- 工作原理

		  正方向和反方向故障时的区别：
		  ①母线电压和短路电流之间的相位关系
		  ②短路功率的方向（正负）

		- 动作方程
		- 动作区

			- 动作区1.jpg

		- 基本要求

		  1.正方向任何类型的短路故障都能动作，而当反方向故障时则不动作。（选择性）
		  2.故障后加入继电器的电流、电压和余弦项应尽可能地大一些，以消除和减小方向元件的死区（灵敏性）

		- 理想化模型存在的问题

			- cosφ

			  夹角趋近于+-90°时，电压电流相量接近垂直，其内积接近于0.此时，存在拒动或误动风险。

			- Um

			  在保护正方向出口处发生三相短路、A-B或C-A两相接地短路、A相接地短路时，由于A相电压很小，继电器可能误动；而反方向出口故障时，继电器可能误动。
			  

				- 继电器“潜动”

				  在只加入电流或只加入电压的情况下，继电器就能动作的现象。

		- 问题解决方法

			- 旋转测量电压相量

			  如将Um旋转一个角度，再与Im比相，则功率方向继电器将最为灵敏。
			  
			  正方向发生三相短路时，输入继电器的电压和电流间的相位角为线路阻抗角。

				- 最大灵敏角φsen

				  当测量电压和电流幅值不变时，方向继电器输出为最大时的相位角为继电器的最大灵敏角。

				- 动作区

					- 动作区2.jpg

			- 90°接线方式

			  在三相对称且功率因数为1的情况下，Ij超前Uj90°的接线方式。
			  UmImcos(φm+α)>0

				- 概念

				  在三相对称且功率因数为1的情况下，Ij超前Uj90°的接线方式。

				- 动作方程

				  UmImcos(φm+α)>0

				- 动作区

					- 动作区3.jpg

				- 动作行为分析
				- 评价

					- 优点

					  各种两相短路都没有死区，因为继电器加入的是非故障相的相间电压，其数值很高。
					  适当选择继电器的内角α后，对线路上发生的各种故障都能保证动作的方向性。

					- 缺点

					  正方向出口三相短路时有死区。

		- 接线

			- 方向继电器接线.png

	- 整定

		- 电流速断保护

		  两端不安装方向元件，弱电源侧保护灵敏度降低。

		- 限时电流速断保护

			- 有助增：分支系数大于1
			- 有外汲：分支系数小于1

		- 过电流保护

		  远后备灵敏度校验时，需要考虑分支系数的影响。
		  
		  不安装方向元件的必要条件是：本保护的动作时限比所有背侧保护的动作时间至少高出一个ΔT
		  三段式电流保护，只需安装一套方向元件。

	- 评价

	  在多电源网络中，需采用方向性保护以保证选择性
	  接线较复杂，可靠性较差，且投资增加
	  出口三相短路时，方向元件有死区，导致整套保护拒动

### 针对接地故障

- 中性点直接接地电网接地短路的电流保护

	- 零序分量的特征

		- 零序电压的特征

		  故障点的零序电压最高，距离故障点越远处的零序电压越低，变压器中性点接地处零序电压为零。

		- 零序电流的特征

		  分布与变压器中性点接地的多少和位置有关，而与电源的数目和位置无关。
		  大小主要决定于线路零序阻抗和中性点接地变压器的零序阻抗，间接地受运行方式变化的影响。

		- 零序功率的特征

		  对发生故障的线路，两侧零序功率的方向与正序功率的方向相反，零序功率方向实际上都是由线路流向母线。

	- 零序分量获得方法

		- 零序电压获得方法

		  三个单相式电压互感器
		  三相五柱式电压互感器
		  接于发电机的中性点的电压互感器
		  保护装置内部合成零序电压（自产零序电压）

		- 零序电流获得方法

		  零序电流过滤器
		  零序电流互感器
		  保护装置内部合成零序电流
		  （自产零序电流）

			- 零序不平衡电流

			  不平衡电流主要是针对
			  （1）电网无故障
			  （2）电网发生非接地故障
			  
			  发生相间短路（非接地），电流互感器一次侧电流不对称且包含非周期分量，这时不平衡电流也比较大。

			- 零序电流互感器

			  只有当一次侧有零序电流时，在互感器的二次侧才有相应的零序电流输出。

				- 优点

				  没有不平衡电流
				  接线简单

				- 缺点

				  不能应用于架空线

	- 零序电流速断保护

		- 整定原则

			- 整定原则（1）

			  躲开下一条线路出口处单相或两相接地短路时可能出现的最大零序电流

				- 最大零序电流的计算.png

			- 整定原则（2）

			  躲开断路器三相触头不同时合闸时所出现的最大零序电流。

				- 注意事项.jpg

			- 整定原则（3）

			  当线路采用单相重合闸时，系统会出现短时间的非全相运行，如果同时发生系统振荡，这时的最大零序电流会超过原则（1）和原则（2）中计算的最大零序电流，按躲开该电流整定会导致零序电流保护范围进一步缩小。

				- 解决方法

				  设置两个零序I段保护
				  

					- 灵敏I段

					  按原则（1）和（2）整定，用于全相运行

					- 不灵敏I段

					  按原则（3）整定，用于非全相运行

	- 零序电流限时速断保护

		- 整定原则

		  与下一条线路的零序电流速断保护配合
		  
		  Iset,2"=(Krel"/K0bra)*Iset,1'

		- 灵敏度校验

		  按照本线路末端接地短路时的最小零序电流来校验，要求灵敏度不小于1.5

			- 解决方法

			  当下一条线路比较短或者运行方式变化比较大时，灵敏度可能不满足要求，考虑以下解决方法：
			  （1）与下一条线路的零序II段配合
			  （2）设置两个灵敏度不同的零序II段
			  （3）改用接地距离保护

	- 零序过电流保护

		- 整定原则

			- 整定原则（1）

			  按躲开下一条线路出口处相间短路时所出现的最大不平衡电流来整定。
			  

			- 整定原则（2）

			  与下一条线路的零序III段保护配合，保证本线路零序III段的保护范围不超过下一条线路上零序III段的保护范围。
			  

		- 灵敏度校验

			- 近后备校验

			  按被保护线路末端接地短路时，流过保护的最小零序电流来校验，要求不小于1.5

			- 远后备校验

			  按相邻元件末端接地短路时，流过保护的最小零序电流来校验，要求不小于1.2

		- 时限配合

		  在同一线路上的零序过电流保护与相间短路的过电流保护相比，具有较小的时限

	- 方向性零序电流保护

		- 零序电流保护
		- 零序功率方向元件

			- 零序功率方向继电器

			  α=95°~110°

				- 零序功率方向继电器的接线方式.png
				- 灵敏度校验

				  零序方向元件没有电压死区：越靠近故障点的零序电压越高
				  当故障点据保护安装处很远时，由于输入保护的零序电流和零序电压都较小，零序方向元件可能不动作，因此需要校验灵敏度。
				  灵敏度校验：作远后备时能保证方向性，即按相邻元件末端短路时输入本保护的最小零序电流、零序电压或零序功率来校验，要求不小于1.5

	- 评价

		- 优点
		- 缺点

- 中性点非直接接地电网单相接地的电流保护

  中性点不接地
  中性点经消弧线圈接地
  中性点经电阻接地

	- 小接地系统

		- 分类

			- 中性点不接地

				- 短路特点

					- 单电源单线路

					  相电压对称性被破坏：故障相电压为0，非故障相对地电压上升为线电压；
					  线电压依旧保持对称；
					  故障支路电流为三相对地电容电流之算术和；
					  保护安装处可以测到零序电压，但测不到零序电流。

					- 单电源多线路

					  在发生单相接地时，全系统都将出现零序电压。如果忽略线路阻抗上的零序压降，则全系统各点零序电压都等于故障点零序电压。
					  在非故障元件上有零序电流，数值等于本身的对地电容电流和，电容性无功功率的方向为母线流向线路。
					  在故障线路上，零序电流为全系统非故障元件对地电容电流的总和，电容性无功功率的方向为线路流向母线。

				- 单相接地保护

					- 绝缘监视装置

					  只要电网中发生单相接地故障，则在同一电压等级的所有母线上，都将出现零序电压
					  该方法给出的接地信号没有选择性（无故障选线能力）

					- 零序电流保护

					  利用故障线路零序电流比非故障线路大，来实现有选择地发出接地信号。
					  动作电流应大于本线路的电容电流：
					  

						- 灵敏性校验

					- 零序功率方向保护

					  利用故障线路与非故障线路零序功率方向不同，来实现有选择性的保护

			- 中性点经消弧线圈接地

				- 短路特点

				  通过故障线路的电流为补偿后的感性电流
				  电容性无功功率的方向为母线流向线路，与非故障线路的方向一样，难以判别故障线路
				  由于过补偿度不大，故障线路电流的数值也和非故障线路的容性电流差不多

					- 消弧线圈的作用

					  在中性点接入电感线圈，当单相接地时，可以减少流经故障点的电流，避免接地点燃起电弧，产生弧光过电压，造成绝缘损坏

					- 消弧线圈的装设要求
					- 补偿方式

						- 完全补偿方式

						  严禁使用！
						  三相对地电容不完全相等时，电源中性点对地之间就会产生电压偏移，即零序电压。
						  断路器合闸三相触头不同时闭合，也会短时出现零序分量。
						  上述零序电压与消弧线圈、对地电容构成串联谐振回路，使中性点对地电压严重升高

						- 欠补偿方式

						  如果某个元件被切除或因发生故障而跳闸，则电容电流就将减小，很可能又会出现完全补偿的情形。

						- 过补偿方式

							- 过补偿度

							  P=(IL-Ic∑)/Ic∑

				- 单相接地保护

					- 绝缘监视装置

					  只要电网中发生单相接地故障，则在同一电压等级的所有母线上，都将出现零序电压
					  该方法给出的接地信号没有选择性

					- 零序电流保护

					  利用故障线路零序电流比非故障线路大，来实现有选择地发出接地信号。
					  动作电流应大于本线路的电容电流：
					  

						- 灵敏性校验

						  很难满足

			- 中性点经电阻接地

		- 单相接地特征

		  故障点电流很小
		  三相之间的线电压仍然保持对称，对负荷供电没影响
		  允许单相接地后继续运行1~2小时
		  单相接地后，其他两相的对地电压升高√3倍，要求能选出接地线路并及时发出信号

## 电网的距离保护

### 基本知识

- 作用

  更为灵敏地反映故障；
  且具有明确的物理含义：故障距离；
  从而不易受系统运行方式和故障类型的影响。

- 基本概念

  距离保护是反应故障点至保护安装地点之间的距离，并根据距离的远近而确定动作时间的一种保护装置。

- 测量阻抗

  距离的远近是由输入继电器的电压和电流计算出的阻抗值的大小来反应的，该阻抗称为继电器的测量阻抗。因此，也称为阻抗继电器。

- 时限特性

  由于测量阻抗是联系变化的，因而距离保护也采用阶段式配置。

- 三段式距离保护

	- 距离I段

	  瞬时动作，保护范围为本线路全场的80%~85%

	- 距离II段

	  动作时限和整定值要与下一条线路的距离I段或II段配合，目的是保护本线路全长，与距离I段联合工作可构成本线路的主保护。

	- 距离III段

	  作为相邻元件保护和断路器拒动的远后备保护以及本线路距离I段和II段的近后备保护，动作时限的整定原则与过电流保护相同，整定值躲开正常运行时的最小复合阻抗来整定。

- 组成元件

	- 起动

	  过电流、低阻抗或反应于负序和零序电流的继电器构成；目的是故障时瞬间起动。

	- 方向阻抗继电器
	- 偏移特性阻抗继电器

- 动作角度范围变化对继电器特性的影响

  β>0，苹果形
  β<0，橄榄形
  当角差不等于180°时，功率方向继电器动作特性不再是直线，而变成折线，
  β小于0时，动作范围变成小于180°的折线特性

- 阻抗继电器的精准工作电流

  当输入继电器的电流大于精确动作电流时，可以保证起动阻抗误差在10%以内。

### 阻抗继电器

- 单相式

	- 全阻抗继电器

		- 特点

		  没有方向性
		  不论加入继电器的电压与电流之间的角度有多大，继电器的起动阻抗（当继电器刚好动作时的测量阻抗）在数值上都等于整定阻抗。

		- 动作判据

			- 幅值比较方式
			- 相位比较方式

				- 极化电压

				  物理意义：
				  

				- 补偿电压

				  作为与补偿电压比相的参考相量。
				  选择不同的极化电压可以构成不同原理的距离保护。

		- 评价

			- 优点

			  构成简单

			- 缺点

			  无方向性，反方向故障时，继电器会误动。

	- 方向阻抗继电器

		- 特点

		  正方向故障时，测量阻抗在第一象限；反方向故障时，在第三象限。本身具有方向性。
		  起动阻抗随着测量阻抗相角的变化而改变；当测量阻抗角等于整定阻抗的相角时，起动阻抗最大，保护范围最大，继电器最灵敏，称为继电器的最大灵敏角。

			- 最大灵敏角

			  起动阻抗随着测量阻抗相角的变化而改变；当测量阻抗角等于整定阻抗的相角时，起动阻抗最大，保护范围最大，继电器最灵敏，称为继电器的最大灵敏角。

			- 起动阻抗

			  起动阻抗随着测量阻抗相角的变化而改变

			- 测量阻抗
			- 整定阻抗

			  最大灵敏角方向上的圆的直径。

		- 动作判据

			- 幅值比较方式
			- 相位比较方式

				- 极化电压
				- 补偿电压

		- 评价

			- 优点

			  有方向性，反方向故障时，继电器不会误动。

			- 缺点

			  （1）正方向母线出口短路时，继电器有死区；
			  （2）继电器的起动阻抗Zact与测量阻抗角有关，对继电器的灵敏性有一定的影响。

		- 动作死区

			- 危害

			  幅值比较：保护不灵敏
			  相位比较：无法比相

			- 解决方法

				- 引入非故障相电压

				  在各种两相短路时，非故障相间电压仍然很高，参照功率方向继电器广泛采用的90°接线方式，在极化电压中附加非故障相电压。
				  不能解决三相短路时的死区问题。

				- 记忆回路

				  相当于“记住”了故障前极化电压的相位

					- 对继电器动作特性的影响

						- 正方向短路

						  阻抗继电器能正常动作，其在第一象限的保护范围不变
						  继电器的抗过渡电阻的能力比以前的稳态特性要大。
						  反方向故障不会误动，因为该动态特性实在正方向短路的前提下推导出来的。

						- 反方向短路

						  反方向短路时的动态过程中，

				- 高Q值50Hz带通有源滤波器

				  利用滤波器响应的延迟特性起到“记忆回路”的作用。

				- 利用微机保护天然的“记忆能力”

				  对母线电压采样，保存在采样缓冲区中
				  发生故障时，直接比相
				  记忆电压的使用时间一般不超过40ms
				  
				  为什么？
				  （1）比相式原理
				  （2）故障前后母线电压相位基本维持不变
				  不可以应用于II段，III段
				  采用偏移方向特性，或引入包含原点的小矩形。此时，为了防止反方向出口误动，必需配合方向元件。
				  可以采用零序方向、负序方向、突变量方向。——>都有很好的消除死区的功能。

		- 电抗互感器

		  将电流互感器的二次电流变换成与之成正比并超前其一定角度的电压。
		  将继电保护回路与电流互感器二次回路隔离以降低干扰。
		  电阻R用于改变次级绕组中感应电势E2的相位。

			- 工作原理

			  电抗互感器正常工作时相当于次级开路
			  电流变换为电压，变换系数相当于一个感抗，故称为电抗互感器。

	- 偏移特性阻抗继电器

		- 特点

		  正方向的整定阻抗为Zset，反方向偏移αZset
		  没有完全的方向性
		  起动阻抗与测量阻抗的相角有关
		  动作特性圆偏离后，把圆心包含在圆内，可消除方向阻抗继电器的死区

		- 动作判据
		- 评价

			- 优点

			  有一定的方向性，保护安装处出口短路时，没有死区
			  

			- 缺点

			  在反方向出口短路时会失去方向性

			- 应用

			  一般用于III段距离保护，作为启动元件和后备保护使用。

	- 具有直线特性的继电器

		- 功率方向继电器

		  方向阻抗继电器的特例，即整定阻抗为无穷大

		- 电抗继电器

		  具有极强的抗过渡电阻能力
		  需要和其他继电器配合
		  （1）不具有方向性
		  （2）在负荷阻抗情况下可能动作

			- 准电抗继电器

			  实际应用的准电抗特性

		- 电阻继电器

		  防止线路重载时发生负荷侵入
		  不能单独使用，需和其他继电器配合

			- 准电阻继电器

			  实际应用的准电阻特性

	- 具有四边形特性的阻抗继电器

	  耐受过渡电阻能力
	  躲负荷侵入
	  
	  最常用：四边形和稍作变形的准四边形特性

- 多相式

  加入继电器的不是单一的电压和电流，因此不能利用测量阻抗的概念来分析它的动作特性。

### 接线方式

- 基本要求

  测量阻抗正比于短路点到保护安装处之间的距离
  测量阻抗应与故障类型无关

- 分类

	- 0°接线

	  相间距离继电器跳闸三相，三个阻抗继电器或门输出，可以实现距离保护的目标。

		- 三相短路

		  三个继电器的测量阻抗都等于短路点到保护安装处之间的阻抗，三个继电器都能正确动作。

		- AB相间短路

		  只有故障相的测量阻抗能正确反映故障距离。

		- AB两相接地

		  只有故障相的测量阻抗等于短路颠倒保护安装处之间的阻抗。

		- A相接地

		  三个继电器都不能正确反映故障距离。

	- 具有零序电流补偿的相电流接线

	  可以配合选相元件，构成单相重合闸，只跳闸故障相。

		- 三相接地短路

		  三个继电器都能正确反映。

		- AB相间短路

		  三个继电器都不能正确反映。

		- AB两相接地

		  J1和J2继电器（故障相）正确反映。

		- A相接地

		  只有故障相的测量阻抗等于短路点到保护安装处之间的阻抗。

	- -30°接线
	- +30°接线

### 三段式距离保护的整定方法和灵敏度校验方法

当全部采用动作阻抗进行整定和灵敏度校验时，可以无需考虑灵敏角问题。
但是，对于方向阻抗继电器，仍需掌握动作阻抗和整定阻抗的区别。

### 影响因素

- 短路点过渡电阻

	- 概念

	  当电气设备发生相间短路或者对地短路时，短路电流从一相流到另一相或流入接地部位的途径中所通过的电阻。

	- 性质

		- 相间短路

		  过渡电阻主要由电弧电阻构成，电弧电阻一般在5-10欧姆；

		- 接地短路

		  在导线对铁塔放电的接地短路时，铁塔及其接地电阻构成过渡电阻的主要部分，可能达到数十欧姆；
		  在导线通过树木或其他物体对地短路时，过渡电阻更高，可能会达到100Ω（220kV），300Ω（500kV）

	- 影响

		- 单侧电源线路

		  总是使测量阻抗增大，保护范围缩短。
		  可能使保护失去选择性
		  保护距短路点越近，受过渡电阻影响越大。
		  保护整定值越小，受过渡电阻的影响也越大。

		- 双侧电源线路

		  保护在送电端：过渡电阻呈现容性阻抗，阻抗继电器的测量阻抗减小，可能导致保护误动——“稳态超越”
		  保护在受电端：过渡电阻呈现感性阻抗，阻抗继电器的测量阻抗增大，可能导致保护拒动。

		- 不同特性阻抗继电器

		  动作特性在+R轴方向上越宽，承受过渡电阻的能力越强。

	- 防止方法

	  选择承受过渡电阻能力强的动作特性，例如：四/多边形特性的阻抗继电器
	  采用记忆特性的阻抗继电器，正方向短路时，阻抗继电器有较强的抗过渡电阻能力。

- 电力系统振荡

	- 产生原因

		- 静态稳定破坏

		  输电线路输送功率过大，超过静稳定极限
		  无功功率不足而引起系统电压降低

		- 暂态稳定破坏

		  相邻输电线短路，故障切除较慢
		  自动重合闸于永久性故障或者非同期自动重合闸，合闸不成功引起振荡。

	- 影响分析

	  继电器动作特性在阻抗平面上沿直线OO'方向所占的面积越大，保护安装地点越靠近振荡中心，受振荡影响就越大。
	  振荡中心在保护范围以外时，不受振荡影响。
	  振荡周期一般为0.15s~1.5s，保护动作延时较大时，可利用延时躲开振荡的影响。

	- 避免误动作措施

	  采用OO'方向上面积小的阻抗继电器
	  保护安装处远离振荡中心
	  适当延长保护的动作时间（如距离III段），躲开振荡的影响。
	  采用振荡闭锁回路。

		- 振荡闭锁回路

			- 要求

			  系统发生全相或非全相振荡时，保护装置不应误动作跳闸。
			  系统在全相或非全相振荡过程中，被保护线路发生各种类型的不对称故障，保护装置应有选择性地动作跳闸，纵联保护仍应快速动作。
			  系统在全相振荡过程中再发生三相故障时，保护装置应可靠动作跳闸，并允许带短延时跳闸。

			- 振荡与短路区别

				- 周期性差异

				  振荡：电流和电压幅值周期性变化
				  短路：不计衰减则不变

				- 变化速率差异

				  振荡：电流电压变化速度慢
				  短路：变化速度很快

				- 对称性差异

				  振荡：三相完全对称，系统没有负序分量
				  短路：有负序分量

			- 原理

				- 故障启动后短时开放保护
				- 大圆套小圆
				- 动作延时

- 电压回路断线
- 输电线路的串补电容
- 短路电压、电流中的非工频分量
- TV、TA的传动误差

### 框图举例

- 距离保护框图举例.png

### 评价

- 选择性

  可以在多电源的复杂网络中保证动作的选择性。

- 快速性

  距离I段能保护线路全长的85%；对双侧电源系统，至少有30%的范围保护要以II段时间切除故障。
  在220kV及以上系统，由于系统稳定的要求，距离I段与II段联合工作不能作为主保护，借用高频通道可以构成高频距离保护。

- 灵敏性

  与电流保护相比，具有较高的灵敏度。
  保护范围稳定。

- 可靠性

  比电流保护低。

### 应用

在35~110kV中，作为相间短路的主保护和后备保护，采用带零序补偿的接线方式，在110kV线路中可作为接地保护。
在220kV线路中作为后备保护。

## 输电线纵联保护

### 基本知识

- 反应单侧量保护

  无法实现全线速动，不能满足高压线路的稳定要求。

	- 优点

	  只需要将线路一端的电流、电压引入保护装置，容易实现，无需依赖远程通信或通道。

	- 缺点

	  很难区分本线路末端故障和相邻线路出口处故障，只能靠增加保护动作延时来保证选择性。

- 纵联保护

  利用通信通道将两端保护装置纵向联结起来，将两端的电气量比较，以判断故障是在本线路范围内还是本线路范围外。
  理论上具有绝对的选择性，能够实现全线速动。

- 基本原理

	- 两侧电流量特征
	- 两侧电流相位特征

	  区内故障：两侧电流接近同相位
	  正常运行或者区外故障：两侧电流反相位

	- 两侧功率方向特征

	  区内故障：都为正方向
	  区外故障：远故障点端为正方向，近故障点端为负方向
	  正常运行：一正一负

	- 两侧距离保护起动情况

	  区内故障：两端测量阻抗都是短路阻抗，两侧距离II段同时起动
	  区外故障：若采用方向特征阻抗继电器，近故障点端的距离II段不会起动
	  正常：两侧测量阻抗都是负荷阻抗，都不起动
	  可视为高频方向的特例

### 通信通道

- 导引线

  导引线纵联保护

- 高频通道

  高频保护

	- 构成

		- 阻波器

		  “带阻滤波器”
		  由电感线圈与可变电容器并联组成。

		- 结合电容器
		- 连接滤波器
		- 电缆
		- 高频收发信机

		  发信机部分由继电保护来控制。
		  收信机接收由本端和对端所发送的高频信号。

		- 刀闸

	- 工作方式

		- 长期（常）发信方式

		  在正常运行情况下，收、发信机一直处于收信和发信状态，高频通道中始终有高频电流通过
		  故障时停信或改变信号频率。

		- 故障时发信方式

		  在正常运行情况下，收、发信机一直处于不工作状态，高频通道中没有高频电流通过。只有在发生故障时，发信机才由起动元件起动，高频通道中才有高频电流通过。

	- 高频信号的分类

		- 闭锁信号

		  是阻止保护动作于跳闸的信号。

		- 允许信号

		  是允许保护动作于跳闸的信号。

		- 跳闸信号

		  是直接引起跳闸的信号。

- 微波通道

  微波保护

- 光纤通道

  光纤保护

### 保护

- 纵联差动保护

  有“绝对选择性”
  能适应电力系统振荡、短线路、弱馈线路、串补线路等各种情况，耐过渡电阻能力很强，不受PT断线影响。
  采用分相差动原理，则能够适应非全相、双回线跨线故障等各种情况，具有天然的选相功能。

	- 动作原理

	  正常运行或区外故障时，不动作。（环流法）差动回路
	  区内故障时，动作。

	- 影响正常工作的因素

		- 电流互感器的误差和稳态不平衡电流

		  使不平衡电流增大的主要原因：
		  两个电流互感器励磁特性的差别
		  电流互感器饱和

		- 电流互感器的误差和暂态不平衡电流

		  暂态不平衡电流可超过稳态不平衡电流好几倍，且含有非周期分量。

	- 整定

		- 考虑因素

			- 躲开最大不平衡电流
			- 正常运行时电流互感器二次断线时不动作
			- 考虑线路电容电流

		- 保护判据

			- 缺点

			  如整定值太小，则区外故障可能误动；
			  如整定值太大，则区内故障可能拒动

				- 原因

					- 解决方法

		- 保护灵敏度校验

	- 比率制动判据

	  自适应特性。
	  保护的动作电流随着制动电流的变化而变化。最小的启动电流I0为无制动时的动作电流，比较小，保护的灵敏度比较高。

		- 制动电流的选取

		  主要影响内部故障时差动保护的灵敏度，在防止区外误动的前提下，经可能提高区内故障的灵敏度。
		  
		  区外故障：制动电流要尽可能大；
		  区内故障：制动电流要尽可能小。

		- 常用的比例制动特性

			- 单斜率比率制动特性
			- 双斜率比率制动特性

			  小电流时有较高的灵敏性，防拒动
			  大电流时有较高的安全性，防误动

	- 分类

		- 综合三相电流纵联差动保护
		- 分相式电流纵联差动保护

		  光纤通道不需要在输电线路上加装高压设备，而且频带较宽，能传送多路信号，从而使同时比较输电线路两端三相电流和中线上零序电流的分相式电流纵联差动保护得到越来越广泛的应用。

	- 采样同步原理

- 高频保护

	- 概念

	  以输电线载波通道为通信通道的纵联保护，广泛应用于高压和超高压输电线。

	- 特点

	  不反应于被保护输电线范围以外的故障
	  定值无需与下一条线路配合，可不带延时动作
	  与纵联差动保护相比，信道传递的是高频信号，不是与对端构成电流回路

	- 分类

		- 方向高频保护

		  比较被保护线路两端的功率方向

			- 高频闭锁方向保护

				- 动作原理

				  高频通道经常无电流，外部故障时由短路功率方向为负的一端发出闭锁信号。

				- 原理接线.png
				- 缺点

					- 需要两套起动元件（适于所有闭锁式保护）

					  内部故障时，必须低灵敏起动元件动作后才能跳闸，降低了整套保护的灵敏度。
					  低灵敏起动元件的动作时间应大于高灵敏起动元件的动作时间，降低了整套保护的动作速度

					- 容易受到系统振荡的影响

					  解决方法：
					  采用负序功率方向元件构成高频闭锁负序方向保护。

					- 不能作为母线和下一条线路的后备

					  解决方法：
					  利用三段阻抗继电器构成高频闭锁距离保护
					  或者利用三段零序电流继电器构成高频闭锁零序方向保护

				- 解决方法

					- 高频闭锁负序方向保护
					- 高频闭锁距离保护

		- 相差高频保护

		  比较被保护线路两端电流的相位
		  
		  被淘汰

			- 基本原理

			  比较被保护线路两端短路电流相位

			- 理想情况

			  内部故障时两端电流相位相同
			  外部故障时相位相反

			- 动作原理

				- 方波的形成机制
				- 比相原理

				  收信机同时接收本端和对端的信号
				  区外短路时，收信机收到连续的信号，收信机的输出为1，永不跳闸；
				  区内短路时，收信机收到间断的信号，开放与门2，如果高定值起动元件动作，可以出口跳闸。

			- 相位特性和闭锁角
			- 整定与校验
			- 原理接线

				- 操作回路

				  操作互感器的输出电压控制发信机，使它在正半周发出高频信号，负半周不发信号

				- 比相回路

				  比相元件判断来自收信机的高频电流是否连续。比相电流为复合过滤器合成的电流，K为6~8.

				- 起动回路

				  低定值元件用于起动发信机；高定值元件用于开放比相、跳闸回路。

			- 相继动作

		- 高频距离保护
		- 高频零序保护

## 自动重合闸

### 基本概念

- 定义

  自动重合闸装置是当断路器断开后根据需要能够自动地将断路器重新合闸的装置。

- 重合闸的成功率

  重合成功的次数与总动作次数之比
  重合闸成功率主要取决于瞬时性故障的占比
  一般在60%~90%之间

- 重合闸的成功动作率

  正确动作次数与总动作次数之比
  是衡量重合闸工作正确性的指标

### 效果

- 电力用户

  提高供电的可靠性，避免60%~70%的线路的停运

- 电力系统

  提高系统并列运行的稳定性

- 继电保护

  可以纠正保护装置的误动作或者断路器本身机构不良引起的误动作

- 投资

  为了提高供电的可靠性，一般架设同杆双回线或者多回线；如果采用自动重合闸，那么可以暂时只架设单回线。

### 不利影响

当重合闸重合于永久性故障时：
使电力系统又一次收到故障的冲击
使断路器工作条件恶化，短时间内需连续两次切除故障电流

### 基本要求

- 起动方式

	- （1）位置不对应起动
	- （2）由保护起动

- 不应动作的情况

	- 手动分闸

	  值班人员用控制开关或通过遥控将断路器断开

	- 手动合闸

	  手动合闸于故障线路、保护动作使断路器跳闸后

	- 母线差动保护或变压器差动保护动作

	  应将重合闸闭锁

- 动作次数

  一次式、二次式……

- 动作后能自动复归
- 与继电保护的配合

	- 在重合以前加速保护的动作——前加速

		- 机理

		  先无选择性动作，然后用重合闸来纠正。

		- 效果

		  如果重合于瞬时性故障，系统恢复运行
		  如果重合于永久性故障，保护1-3再按照原有的选择性动作。

		- 评价

			- 优点

			  快速切除瞬时性故障，使瞬时性故障来不及发展成永久性故障，提高重合闸成功率
			  能保证发电厂和重要变电站母线电压再0.6~0.7Un以上，可保证厂用电和重要用户的电能质量
			  只需装设一套重合闸，简单经济

			- 缺点

			  安装重合闸装置侧的断路器工作条件恶劣，动作次数较多
			  重合于永久性故障时，故障切除时间较长
			  保护第一次动作不带选择性
			  如果重合闸拒动或断路器拒绝合闸，将扩大停电范围

		- 应用场合

		  适用于35kV以下由发电厂或重要变电站所引出的直配线路。

	- 在重合以后加速保护的动作——后加速

		- 机理

		  线路故障时，保护先有选择性动作，然后重合
		  始终有选择性

		- 效果

		  如果重合于瞬时性故障，系统恢复运行
		  如果重合于永久性故障，再加速保护动作瞬时切除故障

		- 评价

			- 优点

			  始终是有选择性跳闸，不会扩大停电范围——这对于高压电网是尤为重要的！
			  保证永久性故障能有选择性地快速切除，有利于系统稳定
			  与前加速相比，不受网络结构和负荷条件的限制。

			- 缺点

			  每个断路器上都要装设一套重合闸
			  第一次切除故障可能带有延时

		- 应用场合

		  适用于35kV以上电网以及对重要负荷供电的线路

- 具有接收外来闭锁信号的功能
- 对于双侧电源线路，应考虑双侧电源的同步
- 动作时间

  瞬时性故障，自动重合闸动作越快越好
  但要满足故障点去游离和断路器准备好再次动作所需时间
  一般来说，自动重合闸的动作时间为0.5~1.5秒

- 分类

	- 输电线的三相一次自动重合闸

		- 单侧电源线路

			- 重合闸过程

			  （1）仿真故障
			  （2）跳闸
			  （3）新位置
			  （4）重合
			  （5）重回成功

			- ZCH方式的选择原则

			  一般选择三相一次重合闸
			  无人值班的变电站，单回线供电线路，则采用三相二次重合闸可以提高10%的重合闸成功率。
			  送电给重要用户，又无备用线路时，也可以采用三相二次重合闸

		- 双侧电源线路

			- 特点及要求

				- 电源同步问题

				  线路上发生故障跳闸以后，存在两侧电源是否同步，以及是否允许非同步合闸的问题。

					- 非同步重合闸方式

					  不考虑两侧系统是否同步的重合闸方式

					- 不检查同步的重合闸方式

					  网咯联系非常紧密
					  同杆多回线
					  
					  （1）不检查同步的重合闸
					  （2）具有电流检定的重合闸

						- 不检查同步的重合闸

						  A、C之间具有三回及以上联系的线路，同时断开所有联系的可能性几乎是不存在的。

						- 具有电流检定的重合闸

						  适用于同杆许多线，此时采用电流检定更简单

					- 解列重合闸

					  当线路发生故障后，系统侧保护动作切除本侧断路器，小电源侧保护动作跳开解列点，而不跳本侧线路断路器。
					  系统重合闸配备无压检定。

					- 自同步重合闸

					  如果是瞬时性故障，则重合成功，以自同步的方式，自动与系统并列。

					- 具有同步检定和无压检定的重合闸

						- 分析

						  当线路发生故障时，两侧保护、重合闸的完整动作时序

						- 实际使用时的方式

						  一侧投入无压和同步检定，两者并联工作，另外一侧只能投入同步检定

						- 工作原理

				- 时间配合问题

				  线路发生故障时，两侧的保护可能以不同时限动作于跳闸，线路两侧的重合闸必须保证在两侧的断路器都跳闸以后再进行重合。

	- 高压输电线的单相自动重合闸

		- 背景

		  对于220kV及以上超高压线路，输电线路相间距离较大，大部分故障为单相接地短路
		  当发生单相接地短路时，一般要求跳单相，以提高供电可靠性和系统并列运行的稳定性。

		- 定义

		  单相接地时，跳故障相，合单相
		  如重合成功，则系统正常运行
		  如不成功，则跳单相或跳三相
		  
		  相间短路跳开三相，并不在重合

		- 新问题

			- 分相操作的断路器

			  要求系统中装设分相操作的断路器

			- 故障选相元件

			  要求保护装置中必须有故障选相元件

			- 非全相

			  在单相重合成功之前，系统出现非全相状态，对保护行为有影响

			- 潜供电流

			  在非全相状态下，电网中会出现潜供电流影响点电弧的熄灭。

				- 电流来源

				  由于健全相仍有电压，其通过相间电容供给的电流
				  由于健全相仍有负荷电流，其在故障相中产生互感电势，此电势通过故障点和该相对地电容构成回路，从而产生电流
				  上述电流的总和就是潜供电流

				- 影响

				  线路电压越高，线路越长，潜供电流越大
				  潜供电流的持续时间不仅与其大小有关，而且与故障电流的大小、故障切除时间、弧光的长度以及故障点的风速等因素有关
				  灭弧时间由实测确定（可能达到0.6s以上）

		- 评价

			- 优点

			  能在绝大多数的故障情况下保证连续供电
			  在双侧电源的联络线上，采用单相重合闸可避免系统解列，提高系统并列运行的稳定性
			  

			- 缺点

			  需要可分相操作的断路器
			  需要专门的选相元件与保护相配合，重合闸回路的接线比较复杂
			  单相重合闸过程中的非全相运行状态引起保护误动，从而使保护的接线、整定和调试更复杂。

		- 应用

		  广泛应用于220kV及以上超高压线路

	- 高压输电线的综合重合闸

	  利用切换开关，可以在：
	  综合重合闸
	  单相重合闸
	  三项重合闸
	  停用重合闸
	  运行方式之间切换。

### 整定原则

- 单侧电源线路的三相重合闸

  动作时限越短越好，但要满足三个条件。
  一般1秒左右。

	- 条件1

	  故障点电弧熄灭，绝缘强度恢复
	  

	- 条件2

	  断路器要准备好再次跳闸：断路器触点周围绝缘强度恢复以及消弧室重新充满油/充气
	  

	- 条件3

	  重合闸由保护起动时，动作时限还应加上断路器跳闸时间

- 双侧电源线路的三相重合闸

  还必须考虑两侧保护以不同时限切除故障

## 电力变压器的继电保护

### 变压器的故障类型

- 油箱内故障

	- 各绕组之间的相间短路
	- 各绕组通过外壳发生的接地故障
	- 单相绕组部分线匝之间的匝间短路

- 油箱外故障

	- 套管或引出线之间的相间短路
	- 绝缘套管闪络或破坏、引出线通过外壳，而发生的接地故障

### 变压器的不正常运行状态

- 外部相间短路引起的过电流
- 外部接地短路引起的过电流和中性点过电压
- 负荷超过额定容量引起的过负荷
- 漏油等原因引起的油面降低
- 对于大容量的变压器，过电压或低频率等异常运行方式引起的过励磁

### 保护

- 变压器主保护

  主保护动作后，都应跳开变压器各侧的断路器。

	- 瓦斯保护

		- 定义

		  瓦斯是一种气体，瓦斯保护是一种非电气量保护，它检测气体及内部液体的流动。当变压器油箱内部发生各种故障时，油温上升、气体膨胀、瓦斯保护动作。

		- 基本原理和作用

		  反应变压器油箱内各种短路以及油面的降低
		  无法反映套管及引出线的各种故障
		  又称为本体保护

		- 分类

		  轻瓦斯保护动作于信号
		  重瓦斯保护动作于跳闸

	- 电流速断保护

	  小容量变压器（6.3MVA及以下）的主保护，反应变压器绕组、套管及引出线上的故障。

	- 纵差动保护

	  反应变压器绕组、套管及引出线上的故障。

		- 基本原理

		  对于变压器差动，KCL定律仅“弱成立”
		  1.励磁电流需足够小（理想变压器）
		  2.各侧电流可直接比较（变比1：1）

		- 产生不平衡电流的因素

		  与线路纵差类似，躲正常/区外故障时的最大不平衡电流（保证选择性）是其主要矛盾。

			- 暂态不平衡电流

				- 变压器励磁涌流

					- 概念

					  当变压器空载投入或外部故障切除后电压恢复时，变压器励磁回路可能出现数值很大的励磁电流，该电流称为励磁涌流。

					- 影响因素

						- 合闸时电压的初相角
						- 铁芯中剩磁的大小和方向
						- 变压器铁芯的饱和磁通（铁芯性质）
						- 电源容量大小、回路阻抗大小、变压器容量大小

					- 特征

						- 有很大的非周期分量
						- 有大量高次谐波
						- 波形出现间断

					- 防止影响的方法

						- 采用具有速饱和铁芯的差动继电器

							- 基本原理

							  非周期分量电流使BLH快速饱和，破坏了周期分量电流的传变

							- 缺点

							  内部故障时保护动作时间延长

						- 采用励磁涌流鉴别原理

							- 二次谐波制动
							- 波形比较制动
							- 三次、五次谐波制动

					- 变压器严重故障的加速方法

					  当判为严重故障时，取消励磁涌流判据。

						- 差动速断保护元件

						  当以定值避开励磁涌流闭锁的时延，达到快速切断的目的。

						- 低压加速

						  励磁涌流是因为变压器铁芯严重饱和产生的，出现励磁涌流时变压器端电压比较高，而发生内部短路时，变压器端部残压较低。

			- 稳态不平衡电流

				- 变压器两侧电流相位不同
				- 计算变比与实际变比不同
				- 两侧电流互感器型号不同

					- 电磁式保护
					- 微机保护

				- 变压器带负荷调整分接头

		- 整定计算
		- 灵敏度校验
		- 分类

			- 具有磁力制动的差动继电器保护

				- 制动系数

				  从原点作制动特性曲线的切线，切线的斜率。
				  一般小于0.5

				- 整定

				  内部故障时，继电器的灵敏性大大提高

			- 微机型变压器纵联差动保护

				- 原理

				  采用具有比率制动特性的差动继电器

			- 故障分量比率差动保护

			  全电流判据和故障分量判据之间不是相互替代而是相互补充的关系。

	- 接地保护

		- 变压器中性点接地方式的运行要求

		  1.尽量保持变电所零序阻抗基本不变
		  2.防止变压器产生危险过电压

		- 中性点接地原则

			- 在发电厂和低压侧有电源的变电所

			  以防止发生由于接地短路引起的危险过电压

			- 低压侧无电源的变电站

			  以提高保护的灵敏度和简化保护接线

		- 分类

			- 只有一台升压变压器的零序电流保护
			- 仅部分变压器中性点接地系统的变压器接地保护

				- 中性点未放电间隙

				  尽量减少故障的影响范围，即发生故障时，应使故障测得变压器退出运行
				  出现接地故障后，应考虑首先断开中性点不接地的变压器，以防止过电压造成的危害。

				- 中性点装设放电间隙

			- 自耦变压器接地保护

				- 特点

				  自耦变压器高、中压两侧具有共同的接地中性点

				- 要求

					- 自耦变压器的中性点必须接地
					- 零序电流保护应分别接于本侧三相电流互感器的零序电流过滤器

- 变压器后备保护

	- 反应外部接地故障的后备保护

		- 零序电流保护

		  变压器中性点接地运行。

		- 零序方向电流保护

		  自耦变压器和高、中压侧中性点都直接接地的三绕组变压器

		- 零序电压保护
		- 间隙零序电流保护

	- 反应外部相间短路的后备保护

		- 过电流保护

			- 安装地点：电源侧
			- 使用条件：多用于降压变压器
			- 整定原则

				- 原则1

				  对并列运行的变压器，应考虑突然切除一台时所出现的过负荷（无故障变压器电流保护应能可靠返回）

				- 原则2

				  （低压侧区外故障时）对降压变压器，应考虑低压侧负荷电动机自起动时的最大电流

			- 动作时限

			  阶梯动作时限，即比出线保护的动作时限高出一个Δt

			- 灵敏度校验

			  作为变压器的后备保护时，Ksen>=1.5
			  由于考虑了电动机的自启动过程，电流保护的整定值比较大，保护的灵敏度往往不够。

			- 灵敏度不够可能的解决方法

				- 牺牲速动性换取灵敏性

				  扩大保护范围，同时延长动作时间

				- 利用故障分量

				  包括序分量和突变量，以减少负荷电流影响

				- 引入制动特性

				  实现浮动门槛，实现一定程度的自适应性

				- 增加故障特征量

				  例如在电流特征量的基础上，增加电压特征量

		- 低电压启动的过电流保护

			- 实现方法

			  由低电压元件闭锁保护动作

			- 整定原则
			- 灵敏度校验

		- 复合电压起动的过电流保护

			- 实现方法

			  用一个负序过电压继电器代替二个低电压继电器

			- 整定原则
			- 评价

				- 优点

				  在不对称短路时，负序电压元件的灵敏度更高

				- 不足

				  对于大容量的变压器和发电机组，由于其额定电流很大，而相邻元件末端两相短路时的短路电流可能较小，因此采用复合电压起动的过电流保护往往不能满足作为相邻元件后备保护时对灵敏系数的要求。在这种情况下，应采用负序过电流保护。

		- 负序电流及单相式低电压起动的过电流保护
		- 阻抗保护

- 其他保护

	- 过负荷保护

	  接一相电流，一般延时动作于信号

	- 过励磁保护

	  严重过励磁时动作于跳闸

	- 其他非电量保护

		- 油温高保护

		  反应变压器油温上升

		- 压力释放保护

		  反应油箱内压力升高

		- 冷却器故障保护

		  反应冷却系统故障，如冷却器失电或三相缺相，油压或水压差偏小等。

## 发电机的继电保护

### 故障类型及保护方式

- 定子绕组

	- 定子绕组及引出线相间短路

		- 纵差保护

			- 原理

			  反应定子内部相间短路：动作于跳闸
			  反应电流互感器二次回路断线：作用于信号

			- 断线监视器继电器的整定

			  Iact=0.2In

			- 差动继电器的整定

			  1.在正常运行情况下，电流互感器二次回路断线时保护不应误动
			  2.按躲开外部故障时的最大平衡电流整定

			- 灵敏度校验

			  1.发电机与系统并列运行以前，在其出线端发生两相短路
			  2.发电机采用自同期并列时，在系统最小运行方式下，发电机中性点侧发生两相短路。

			- 具有比率制动特性的差动继电器

				- 最小起动电流
				- 拐点制动电流
				- 制动系数

	- 定子绕组匝间短路

		- 横差保护

			- 原理

			  利用反应两个支路电流之差的原理，可实现对发电机定子绕组匝间短路的保护。

			- 接线

				- 裂相横差动保护

					- 实现

					  每相装设2个电流互感器，每相用一个继电器。

					- 局限

					  由于接线复杂，保护中不平衡电流也大，实际上已很少采用。

				- 单位横差动保护

					- 实现

					  将电流互感器装于发电机两个星形中性点的联线上

					- 地位

					  是定子绕组内部各种故障的最简单、高灵敏的主保护

					- 特点

					  仅适用于两分支绕组
					  需要滤掉三次谐波的不平衡电流

					- 整定
					- 评价

					  保护有死区，死区范围与整定值有关
					  转子回路两点接地时，横差动保护可能误动作，但不必在转子回路两点接地时闭锁横差动保护。
					  在投入两点接地保护的同时，横差动保护应切换至带0.5~1s的延时动作于跳闸，可防止转子回路偶然性的两点接地时引起的横差保护误动作。

	- 定子绕组单相接地

		- 零序电流和零序电压保护

			- 利用零序电流构成的定子接地保护

				- 要求

				  零序电流水平严重取决于短路匝数，为了保证灵敏性，需要采用高灵敏的零序电流互感器。

				- 注意事项

				  尽量提高零序电流互感器的励磁阻抗
				  选取继电器的阻抗与零序互感器的励磁阻抗匹配（最大功率传输定理）

				- 整定

			- 利用零序电压构成的定子接地保护

				- 实现

				  利用零序电压构成定子接地保护，用于发电机变压器组，动作于信号。

				- 整定

				  1.躲开正常运行时的不平衡电压
				  2.变压器高压侧接地时在发电机端产生的零序电压
				  保护存在死区

				- 提高灵敏度措施

					- 加装三次谐波过滤器，消除三次谐波的影响
					- 变压器高压侧中性点直接接地时，利用延时躲开高压侧接地故障
					- 变压器高压侧中性点非直接接地时，利用高压侧的零序电压将定子接地保护闭锁或对保护实现制动

			- 反应100%定子绕组的接地保护

				- 目的

				  用来消除零序电压保护不能保护的死区

				- 方案

					- 发电机中性点加固定的工频偏移电压
					- 附加直流或低频电源
					- 利用发电机固有的三次谐波电势

				- 特点

				  利用三次谐波电压构成的接地保护：故障点越接近于中性点时，保护越灵敏
				  利用基波零序电压构成的接地保护：故障点越接近于出线端时，保护越灵敏

- 转子绕组

	- 转子绕组一点或两点接地

		- 一点和两点接地保护

	- 转子绕组励磁电流消失

		- 失磁保护

			- 失磁原因

			  转子绕组故障
			  励磁调节器或者励磁机故障，如励磁机绕组短路、励磁机本身失去励磁
			  灭磁开关误跳闸
			  半导体励磁系统中某些元件损坏或回路发生故障
			  误操作

			- 失磁运行及影响

				- 物理过程

				  转子电流减小
				  转子电压下降
				  无功功率反向
				  定子电流增大
				  电磁功率下降
				  发电机失步
				  稳态异步运行

				- 失磁后果

					- 发电机

					  定子过热
					  转子过热
					  异步力矩产生不均匀的转矩，发电机会振动
					  水轮机不允许异步运行
					  汽轮机允许

					- 系统

					  破坏了系统无功平衡
					  如果没有足够的备用无功功率，系统电压下降
					  相邻的并列运行的发电机强励磁动作
					  过载，跳闸
					  扩大事故
					  甚至造成系统崩溃

			- 发电机失磁后的机端测量阻抗

				- 等有功阻抗圆（失步前）

					- 物理意义

					  发电机失磁后到失步前，有功功率近似不变；无功功率从向系统输送无功转为从系统吸收无功

				- 临界失步阻抗圆（功角为90度，无功恒定）

					- 物理意义

					  圆外为稳定工作区
					  圆周为临界失步点（静稳极限），无功功率与P无关。
					  圆内为失步区

				- 失步后的异步运行阶段

			- 其他运行方式下的机端测量阻抗

			  通过发电机机端测量阻抗可以有效的区分发电机失磁和其他运行状态，以作为失磁保护的判据。

				- 发电机外部故障时.png
				- 发电机正常运行时.png
				- 自同步并列.png
				- 系统振荡.png

			- 保护主要判据

				- 异步边界阻抗动作判据
				- 静稳极限阻抗动作判据
				- 静稳极限励磁电压动作判据
				- 三相同时低电压判据

### 不正常运行状态及保护方式

- 过电流

	- 外部短路引起的定子过电流

		- 负序过电流保护
		- 低电压起动的过电流保护
		- 复合电压起动的过电流保护
		- 过电流保护

	- 不对称负荷或外部不对称短路引起的定子负序过电流

		- 负序过电流保护

			- 定子负序电流

				- 产生原因

					- 电力系统发生三相不对称短路
					- 在正常运行情况下三相负荷不平衡

				- 影响

					- 感应出100Hz的倍频电流，局部过热

						- 度量

						  发电机组容量越大，承受负序过负荷的能力越小，即A值越小。

					- 产生100Hz的交流电磁转矩，引起振动

			- 作用

				- 主保护

				  对定子绕组电流不平衡而引起转子过热的一种保护，是发电机的主保护之一

				- 后备保护

				  在相邻元件发生不对称短路时，定子负序过电流保护可以作为后备保护；需要附加装设一个单相式的低电压起动过电流保护，以反应三相短路。

			- 负序反时限过电流保护

				- 反时序特性

				  发电机允许负序过电流的时间t是随着负序电流I2的大小而变化。后者大，t短。后者小，t长。
				  

				- 原理接线

					- 灵敏段

					  灵敏段：继电器KA2按躲开长期允许负序电流值和最大负荷下的不平衡电流来整定。
					  动作延时应保证选择性，一般取5~10s

					- 不灵敏段

					  不灵敏段：继电器KA1按躲开短时间允许的负序电流整定，同时与相邻元件的后备保护灵敏度配合。
					  动作延时按后备保护逐级配合，一般取3~5s

				- 与负序定时限相比较

				  定时限过电流保护的动作特性与发电机允许负序过电流曲线不能很好配合

	- 对称负荷引起的定子过电流

		- 接于一相电流的过负荷保护

	- 转子绕组过负荷

		- 转子过负荷保护

- 定子绕组过电压

	- 带延时的过电压保护

- 汽轮发电机主汽门突然关闭

	- 逆功率保护

### 发电机电压网络

- 概念

  是指与发电机有直接点联系的各元件组成的网络，是非直接接地系统。

- 特点

  发呆年纪定子绕组单相接地时，流经接地点的电流为发电机电压网络对地电容电流的总和。
  当接地电容电流小于5A时，装设动作于信号的接地保护
  否则，装设动作于跳闸的接地保护

### 发电机-变压器组继电保护

- 纵差保护特点

  （1）整组公用纵差保护
  （2）发电机安装独立纵差保护
  （3）分别装设纵差保护

- 定子单相接地保护特点

  发变组中，发电机的中性点不接地或经消弧线圈接地
  发生单相接地的接地电容电流通常小于允许值，可采用零序电压保护，并动作于信号。
  对于大容量的发电机，应装设100%定子接地保护。

*XMind - Trial Version*